{"chunk_id": "dataroom_002_chunk_0001", "doc_id": "dataroom_002", "slug": "ny-city-chiller-study", "sequence": 1, "text": "Energy Science Division\n®\nNew York City - [Connecticut Location] STREET\nStudy Date:\n     Q3 2015 – Q3 2015\nParticipants:\n     Customer \n     [Chief Engineer]\n     Chief Engineer\n      Energy Consulting Partner \n      [Energy Consultant] P.E., CPMP, CEM\n      Powertron Global\n      [Senior Energy Engineer],\n      Director of Engineering\nLocation:\n     [NYC Location]\nComprehensive HVAC/R Capacity Study\nFeaturing the PermaFrost NMR® Energy Conservation Measure (ECM) \nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\n1\nHVAC/R Eﬃciency Report\nPurpose of Energy Eﬃciency Study\nThe purpose of this study is to verify the industry wide problem of efficiency loss in HVAC/R as projected by \nASHRAE research and to quantify the amount of money wasted due to this loss. Many industry leading \norganizations including ASHRAE project that all HVAC/R units degrade in capacity and efficiency as they age. \nThermal degradation is caused by a phenomenon that is present in all HVAC/R equipment that operates as a \nvapor compression cycle associated with refrigerant and oil for lubrication. This thermal degradation is well \ndocumented by the HVAC/R industry and the original equipment manufacturers (OEM’s). Thermal \ndegradation prevents units from operating at the original design efficiency, which leads to excessive run-times \nand additional kWh consumption.\nThe chiller in this study is representative of a great majority of the portfolio of equipment operated by the \ncustomer. If thermal degradation is present in this chiller it is present in the entire inventory of equipment. \nEnergy waste can be calculated based on this equipment (portfolio representation) and then accurately \nextrapolated across the entire inventory of equipment.\nProcess\nThis report contains specific information regarding the current performance profile of one chiller that \nsupport the location in New York City. \nDetailed performance testing (outlined later in this report) was performed on the chiller before and after the \ninstallation of the ECM to determine the impact on the three key elements that greatly affect the HVAC power \nbill as they relate to the original design specifications:\n1. The cooling capacity the chiller produces after 27 years in service, before and after the\nadministration of the ECM.\n2. The actual cost of power required to produce the amount of cooling tons the chiller can deliver as\nreflected in the kW/ton measurement, before and after the administration of the ECM.\n3. The thermal dynamic ability of the chiller to perform in relation to operational design, before and\nafter the administration of the ECM.\nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.", "tokens": 666, "chars": 3187, "pages": {"start": 1, "end": 2}, "section": "", "prev_id": "", "next_id": "dataroom_002_chunk_0002", "content_hash": "sha256:8c99cec034dee0276132832de45b224e8617d42ae3d3c5ebe7c45dfd6c762c61"}
{"chunk_id": "dataroom_002_chunk_0002", "doc_id": "dataroom_002", "slug": "ny-city-chiller-study", "sequence": 2, "text": "aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\n2\nMethodology\nThe measurements used in the efficiency calculations were collected and compiled in accordance with the \nIPMVP (International Measurement and Verification Protocol) framework. The team consisted [Chief Engineer] \nChief Engineer with customer, [Energy Consultant] P.E. with Energy Consulting Partner and Powertron Global’s \nDirector of Engineering, [Senior Energy Engineer].  \nNotes\nThe equipment tested 1350 water-cooled chiller manufactured by Trane.  Both the baseline and post measurement s were \ntaken with outside air temperatures of 81-82 degrees F.  \nThe flow rate through the evaporator was set close to design specifications in the baseline and post and the return chilled \nwater entering the chiller in the baseline and post were identical so no adjustments were made.\nThe boundary of the testing was the chiller and nothing else; therefore confidence in the accuracy of the performance \ncalculations is very high.\nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\n3\nEnergy Conservation Method (ECM)\nThe content detailed in this report will first demonstrate the ability of the chiller to perform prior to the \nPermaFrost NMR® (ECM) being installed, as well as illustrate the amount of thermal degradation due in large \npart to oil migration within the heat exchangers.\nThe following report produces the utilization of the IPMVP as the M&V plan. \nThe results were formulated by entering the data into the following thermodynamic engineering formulas:\n• kW = Volts * Amps * Power Factor of 1.47/1000 (for 3-Phase)\n• kW/Ton = kW / Actual Tonnage\n• Coefficient of Performance (COP) = (12 / kW per ton /3.412)\n• Actual Cooling Tons per Hour = Evaporator GPM X 8.34 * 60 * Chilled Water Delta T / 12,000 BTU\n• Refrigerant Approach = Supply Water Temp – Saturated Evaporator Temp (CH)\nNotes\nFollowing a diagnostic examination to determine the operational condition of the chiller was satisfactory, Baseline M&V \ndata was collected and recorded by the M&V team. 350+ runtime hours after installation of the ECM, the M&V team \nreturned on a very similar weather day to the Baseline to take Post M&V measurements in the identical fashion as in the \nBaseline. The delta of these measurements and associated calculations show the amount of capacity restored.\nThe following IPMVP data points were recorded on 30 July 2015 using the flow meter shown below, recently calibrated \nby NIST (National Institutes of Standards and Technology) to insure GPM measurement accuracy. The chiller was then \ntreated with PermaFrost NMR® on the same day and allowed to run normally until 4 September 2015 to ensure the \npatented surface science nanotechnology had ample time to seat into all the metal surfaces of the heat exchangers. All \nmeasurements were taken at identical incoming water temperatures as well as very similar outdoor air temperatures. \nThe collection of the data, in both the baseline and post periods, was witnessed by customer, E.R.S. and Powertron \nGlobal.", "tokens": 782, "chars": 3559, "pages": {"start": 2, "end": 4}, "section": "", "prev_id": "dataroom_002_chunk_0001", "next_id": "dataroom_002_chunk_0003", "content_hash": "sha256:1c2dc3cf2486a773dad216fd7e76ba2898de9607e0746c13019e63d020227047"}
{"chunk_id": "dataroom_002_chunk_0003", "doc_id": "dataroom_002", "slug": "ny-city-chiller-study", "sequence": 3, "text": "tented surface science nanotechnology had ample time to seat into all the metal surfaces of the heat exchangers. All \nmeasurements were taken at identical incoming water temperatures as well as very similar outdoor air temperatures. \nThe collection of the data, in both the baseline and post periods, was witnessed by customer, E.R.S. and Powertron \nGlobal. \nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\n4\n1119 tons\n1254 tons\nBaseline\nTonnage\nPost ECM\nTonnage\n• The Chiller should be operating @ 1350 tons of cooling capacity\n• The Chiller was operating @ 1119 tons of cooling capacity prior to\ninstalling ECM\n• The Chiller now has 1254 tons of restored cooling capacity after ECM\nequating to a 12.1% increase\n• The Chiller should be operating @ 5.33 COP or higher\n• The Chiller was operating @ 4.90 COP prior to the ECM\nand 6.39 following the ECM\n• The average COP of the Chiller was increased by 25.3% \nfollowing the ECM\n4.90\nBaseline COP\nCOEFFICIENT\nOF\nPERFORMANCE\n(COP)\n1119\ntons Baseline\n100%\nCAPACITY @\n100% LOAD\nBaseline\nCOP\nPost ECM\nCOP\n4.90\n6.39\n6.39\nPost ECM COP\n1254\ntons Post ECM\n25.3%\nImprovement\nin COP\n135\ntons of\nRecovered\nCapacity\nTONNAGE\nCOP\nSummary of HVAC/R Eﬃciency Study Results \nChiller Eﬃciency with PermaFrost NMR® ECM\nCustomer has the problem of thermal degradation in its Chillers. The lower operating tonnage and COP \nratings measured on site are in line with the ASHRAE loss of performance and cost to operate numbers. \nThe degraded equipment performance is costing significant money and wasting energy. The chiller is using \nsignificantly more energy to operate than when it was new. \nThe performance summary includes the measured efficiency and tonnage of the chiller in the baseline and post \ntesting periods demonstrating the impact of thermal degradation. \nThe implementation of PermaFrost NMR® ECM resulted in a restoration of 135 operating tons and an \nimprovement of 25.3% in Coefficient of Performance (COP), significantly reducing the cost to operate the chiller \nthroughout the year.\nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.", "tokens": 648, "chars": 2641, "pages": {"start": 4, "end": 5}, "section": "", "prev_id": "dataroom_002_chunk_0002", "next_id": "dataroom_002_chunk_0004", "content_hash": "sha256:eff05e9e50683521a5243fbb612681ab4f0e39c703103f6e0b9e181f7695d35d"}
{"chunk_id": "dataroom_002_chunk_0004", "doc_id": "dataroom_002", "slug": "ny-city-chiller-study", "sequence": 4, "text": "nt in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\nEquating to a\n20.3% reduction\n.14 kW/Ton\n0.0\n0.1\n0.2\n0.3\n0.4\n0.5\n0.6\n0.7\n0.8\n5\nRecovered Unit Cost with ECM – Chiller#4\nThe “Unit Cost” in the HVAC industry is the kw/ton \nratio. kW/ton is commonly used for larger commercial \nand industrial air-conditioning, heat pump and \nrefrigeration systems. It is the HVAC industry’s \nstandard of determining how much energy is required to \ncreate 1 ton of cooling (i.e., conditioned air). When you \nreduce your unit cost of cooling you are saving energy \nregardless of how much overall cooling you require.\nThe chart to the right illustrates the performance \nrestoration the ECM created in the treated chiller. The \naverage cost to operate this chiller before it was treated \nwith PermaFrost NMR®, as calculated in kW/ton, was \n.69 kW/Ton.\nThe specific cost to operate this chiller after it was \ntreated with PermaFrost NMR®, as calculated in \nkW/ton, is currently .55 kW/Ton.\nThe higher baseline kW/ton rating measured in-situ was expected when compared to the ASHRAE loss of \nperformance efficiency and cost to operate estimate for a 27-year-old chiller utilizing R-22 refrigerant. The \npost results are also in line with the average improvement savings shown over more than 130,000 \ninstallations globally.\nCost Per Cooling Unit to Operate\nkW/ton\nBaseline\nPost ECM\n.69\n.55\nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.", "tokens": 479, "chars": 1914, "pages": {"start": 5, "end": 6}, "section": "", "prev_id": "dataroom_002_chunk_0003", "next_id": "dataroom_002_chunk_0005", "content_hash": "sha256:b097ef1780e694c097e870c46b21b68ad694e7294afdaeb460b13e02819a72d8"}
{"chunk_id": "dataroom_002_chunk_0005", "doc_id": "dataroom_002", "slug": "ny-city-chiller-study", "sequence": 5, "text": "ms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\nEnergy Consumption & Financial Metrics\nThe following are the final calculated average performance measurements following the PermaFrost NMR® \nPost measurement period for the chiller.\nBaseline Energy Consumption\nBaseline Tonnage: 1119.3 tons\nAdjusted kW Baseline: .69 kW/ton * 1,254.4 tons = 865.5kW\nAdjusted Baseline kWh: 865.5 kW * 1,000 Annual Operating Hrs = 865,500 kWh\nRevised Cost to Run Baseline: 865,500 kWh * $.13 = $112,515\nPost Energy Consumption\nkW Post: .55 kW/ton * 1,254.4 tons = 689.9 kW\nAnnual kWh Post: 689.9 kW * 1,000 hours = 689,900 kWh\nAnnual Cost Post: 689,900 kWh * .13 cents = $89,687\nSavings Per Year\nAvoided Energy Cost (savings) Per Year: $112,515 - $89,687 = $22,828\nEstimated Energy Savings Per Month: $22,828 / 12 = $1,902\nInitial Payback Period\nCost of PermaFrost NMR® installed in the pilot chiller: $6,153\nEstimated ROI Period for the chiller: $6,153 / $1,902= 3.2 months\nAnnual Rate of Return = 371%\nReturn on Investment Over 5 Years = 1855%\nUtilizing data in the charts on the previous pages, to obtain a true avoided energy cost and subsequent payback period for  \nimplementing the PermaFrost NMR® ECM, a detailed Regression Analysis is used to calculate the true energy savings \nresulting from the improvement in capacity. This increased capacity reduces the annual kWh expended in the Post \nAnalysis Period. ROI comes from determining what the cost to run the chiller was when operating at the original energy \nprofile to produce the newly restored amount of available tonnage capacity and then subtracting the revised cost to run \nthe chiller at the same restored tonnage after the PermaFrost NMR® ECM was installed. This regression analysis is the \nmost widely accepted method of accounting for the reduced number of hours or load the chiller will now operate due to the \nrestored capacity. This restored capacity allows the chiller to reach the internal building set points with increased \nefficiency resulting in reduced compressor demand loading.\n6\nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.", "tokens": 623, "chars": 2518, "pages": {"start": 6, "end": 7}, "section": "", "prev_id": "dataroom_002_chunk_0004", "next_id": "dataroom_002_chunk_0006", "content_hash": "sha256:7e2351c8d58409417287e27d4acc49e35ddc1ef8e2b8bfede25dd02de3a656db"}
{"chunk_id": "dataroom_002_chunk_0006", "doc_id": "dataroom_002", "slug": "ny-city-chiller-study", "sequence": 6, "text": "nd this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\n.69\nPOST\nBASELINE\n.55\nkW/ton\nREDUCTION\n20.3%\nPOST\nBASELINE\n89.8%\n12.1%\nPOST\nBASELINE\nChilled Water Delta\nIMPROVEMENT\nIMPROVEMENT\n11.6\n4.9\n.50\n1254.4\n13\nKey Results for Chiller #4 with PermaFrost NMR® ECM\nTrane\nCVHB155\nL88D01951\nR-22\n1350\n1000\n1988\nSystem Description\nManufacturer\nModel Number\nSerial Number\nRefrigerant Type\nNominal Cooling\nCapacity in Tons  \nAverage Annual\nRuntime Hours\nDate Installed\n458.5\n1019.0\n42.5\n100.5\n43\n56\n80\n92\n13\n0.5\n686.8\n0.548\n1,254.4\n2314\n100\n81\nEnergy Usage\nBASELINE\nPOST\nVoltage \nAmperage\nSaturated Suction Temperature \nDischarge Refrigerant Temperature \nChilled Water Leaving Temp (Supply) \nChilled Water Entering Temp (Return) \nCondenser Water Temp Entering Chiller \nCondenser Water Temp Leaving Chiller \nChilled Water Delta T \nRefrigeration Approach \nkW (V x A x 1.47) \nkW / Ton \nActual Measured Operating Tons \nChiller GPM \nVane Position % During Testing\nOAT \n \n462.7\n1126.7\n39.5\n104.8\n44.4\n56\n80\n96\n11.6\n4.9\n766.3\n0.685\n1,119.3\n2314\n100\n82\n7\nNotes\nThe Trane chiller provides cooling to the \nbuilding in [NYC Location]. Given the facility load \nand the one chiller of several comprising the \nplant, the chiller runs approximately 1,000 \nhours or more annually prior to the ECM being \nimplemented. \nREDUCTION\nPOST\nBASELINE\n1119.3\nOperating Tonnage\n12.1%\nRefrigerant Approach \nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.\n\n\n\n25.5\nPassenger vehicles\n6.2\nGarbage trucks of waste recycled\ninstead of landﬁlled\n13,625\nGallons of gasoline\nconsumed\n130,059\nPounds of coal burned\nannually\n282\nBarrels of oil\nconsumed\n.65\nRailcars worth\nof coal burned\n11\nHomes’ electricity use for\none year\n8\nCustomer is Saving More than Just Energy\nBy treating the pilot chiller with PermaFrost NMR®, based on the current manner in which the customer \noperates the chiller, it will save approximately 175,600 kWh per year and all the costs associated with those \nsavings. From an environmental impact standpoint, customer is also benefitting the surrounding \ncommunity of [NYC Location]. Imagine how great the environmental impact will be when customer moves \nforward with treating all their HVAC/R equipment in all their properties across their portfolio.\nThe 175,600 kWh saved per year equates to preventing 121 metric tons of greenhouse gas emissions from \nbeing released or any of the following:\nAnnual greenhouse emissions from:\nCO2 emissions from:\nPlease be aware that our companies have a non-disclosure agreement in place and this document is covered under that agreement and the terms of use on our website. \nThis document is not to be distributed to any third party and is not to be in the public domain without our written approval. © Copyright 2016 Powertron Global, LLC.", "tokens": 887, "chars": 3227, "pages": {"start": 7, "end": 9}, "section": "", "prev_id": "dataroom_002_chunk_0005", "next_id": "", "content_hash": "sha256:1acc9cc350f7c5f450421234e7d880f6e5096742946b2a83924e37ee9b875648"}
